within ThermoSysPro.WaterSteam.HeatExchangers;
model SteamGenerator_1SG_purges "Individual steam generator"
  parameter Real H0_Mix_AlimDomeGV=1194812.89980521;
  parameter Integer ntubes=5342;

  replaceable package Species =
      ThermoSysPro.ConvectedQuantities.Substances.None   annotation (choicesAllMatching=true, Dialog(tab="Fluid", group="Transported Substances"));

// replaceable package SinkAndSource =
//   ThermoSysPro.ConvectedQuantities.Sink_and_Source.None annotation (
//   choicesAllMatching=true, Dialog(tab="Fluid", group="Transported Substances"));

replaceable model SinkAndSource =
      ThermoSysPro.ConvectedQuantities.Components.SaSnone
constrainedby ThermoSysPro.ConvectedQuantities.Components.partialSaS annotation (
   choicesAllMatching=true, Dialog(tab="Fluid", group="Transported Substances"));

public
  ThermoSysPro.WaterSteam.HeatExchangers.DynamicOnePhaseFlowPipe UtubeHotLeg(
    option_temperature=2,
    mode=0,
    steady_state=true,
    L=10.848,
    D=0.01687,
    z2=10.848,
    P(start={15548026.576998,15539261.540558,15513354.885726,15479081.11289,
          15444819.569988,15410560.642776,15395560}),
    h(start={1483455.66417054,1452982.36179149,1407381.72335656,
          1372666.398393,1346263.00297153,1326153.46646787,1326153}),
    Tp(start={564,562,560,559,568}),
    Ns=5,
    inertia=false,
    dpfCorr=0.17,
    hcCorr=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={-67,-41.5},
        extent={{30.5,-15},{-30.5,15}},
        rotation=270)));
  ThermoSysPro.WaterSteam.HeatExchangers.DynamicOnePhaseFlowPipe UtubeColdtLeg(
    option_temperature=2,
    mode=0,
    steady_state=true,
    L=10.848,
    D=0.01687,
    P(start={15393431.104025,15393244.26355,15392971.944187,15392877.066005,
          15392915.646752,15393000.834432,15393020}),
    h(start={1326153.46646787,1310848.36111251,1299218.76228131,
          1290360.28876122,1283604.94388924,1280654.73156587,1280654.73156587}),
    Tp(start={584,580,575,571,568}),
    Ns=5,
    inertia=false,
    dpfCorr=0.17,
    hcCorr=5,
    z1=10.848,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={67,-41.5},
        extent={{30.5,-14},{-30.5,14}},
        rotation=90)));

  ThermoSysPro.WaterSteam.Volumes.DynamicDrum                           DomeGV(
    redeclare package Species =                         Species,
    redeclare model SinkAndSource = SinkAndSource,
    hl(start=1257382.15477056),
    hv(start=2771260.46625813),
    steady_state=true,
    cpp=500,
    L=8.625,
    Vf0=0.1,
    Cd(P(start=67.9e5)),
    zl(fixed=false, start=0.66),
    R=4.2818979,
    Mp=32000) annotation (Placement(transformation(extent={{-22,64},{22,107}},
          rotation=0)));
    //redeclare package SinkAndSource = SinkAndSource,
  ThermoSysPro.WaterSteam.PressureLosses.LumpedStraightPipe DPSeparateurCyclone(
    redeclare package Species =                         Species,
    L=1,
    D=0.95886,
    lambda=0.03) annotation (Placement(transformation(
        origin={0,42},
        extent={{-5,-10},{5,10}},
        rotation=90)));
  ThermoSysPro.WaterSteam.Volumes.VolumeC         MixAlimDomeGV(
    redeclare package Species =                         Species,
    h0=H0_Mix_AlimDomeGV,
    steady_state=true,
    h(start=1194851.37111438),
    V=0.01,
    dynamic_mass_balance=false) " " annotation (Placement(transformation(
        origin={94,61},
        extent={{-8,-8},{8,8}},
        rotation=270)));
  ThermoSysPro.WaterSteam.PressureLosses.SingularPressureLoss DPnulle_AlimDwnc(
    redeclare package Species =                         Species,
      K=1e-4)
    annotation (Placement(transformation(
        origin={94,88},
        extent={{-6,-7},{6,7}},
        rotation=270)));
  ThermoSysPro.WaterSteam.PressureLosses.SingularPressureLoss DPnulle_DomeDwnc(
    redeclare package Species =                         Species,
    p_rho=0,
    mode=0,
    C2(P(start=6829391.22090726), Q(fixed=false, start=6643)),
    K=0.172144)                    annotation (Placement(transformation(extent={{47,53},
            {57,73}},          rotation=0)));
  ThermoSysPro.WaterSteam.Sensors.SensorP CapteurPAlim(redeclare package
      Species =
        Species)
    annotation (Placement(transformation(
        origin={99,30},
        extent={{-6,-6},{6,6}},
        rotation=270)));
  Connectors.FluidOutletI            fluidOutletI(redeclare package Species =
        Species) annotation (Placement(transformation(extent={{-10,
            139},{10,159}}, rotation=0)));
  Connectors.FluidInletI fluidInlet(redeclare package Species =
        Species) annotation (Placement(transformation(extent={{42,102},
            {62,122}}, rotation=0)));
  Connectors.FluidInletI fluidInlet1 annotation (Placement(transformation(extent={{-56,-132},
            {-36,-112}}, rotation=0)));
  Connectors.FluidOutletI fluidOutletI1 annotation (Placement(transformation(extent={{36,-132},
            {56,-112}}, rotation=0)));
  ThermoSysPro.InstrumentationAndControl.Connectors.OutputReal outputReal
    annotation (Placement(transformation(extent={{-42,86},{-62,106}}, rotation=
            0)));
  ThermoSysPro.WaterSteam.PressureLosses.LumpedStraightPipe DownComerGV(
    redeclare package Species =                         Species,
    redeclare model SinkAndSource = SinkAndSource,
    p_rho=0,
    h(start=1194851.3),
    mode=1,
    z1=10.8,
    C1(
      h_vol(start=1.1733e6),
      h(start=1.1733e6),
      Q(start=7525.84),
      P(start=6829391.22090726)),
    L=10.8,
    D=0.216,
    C2(
      h_vol(start=1.1733e6),
      Q(start=7525.84),
      h(start=1.1733e6),
      P(fixed=false, start=6849350)),
    lambda=0.08,
    ntubes=32,
    Q(start=7525.84/4)) "DownComerGV" annotation (Placement(transformation(
        origin={94.5,-41},
        extent={{-31,16.5},{31,-16.5}},
        rotation=270)));
    //redeclare package SinkAndSource = SinkAndSource,
  ThermoSysPro.Thermal.HeatTransfer.HeatExchangerWall heatExchangerWall(
    L=10.848,
    D=0.01687,
    e=2.18e-3,
    lambda=23,
    cpw=503,
    rhow=8430,
    Tp(start={571,568,566,564,562}),
    Ns=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={-44,-41},
        extent={{-33,-16},{33,16}},
        rotation=270)));
  ThermoSysPro.Thermal.HeatTransfer.HeatExchangerWall heatExchangerWall1(
    L=10.848,
    D=0.01687,
    e=2.18e-3,
    lambda=23,
    cpw=503,
    rhow=8430,
    Tp(start={563,560,558,557,556}),
    Ns=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={44,-41},
        extent={{-33,16},{33,-16}},
        rotation=270)));

  ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowRiser RiserGV(
    redeclare package Species =                         Species,
    redeclare model SinkAndSource = SinkAndSource,
    Ns=5,
    P(start={6866734.6044951,6862203.9025063,6853535.2456408,6846247.0825137,
          6840314.8313501,6834912.1497303,6828884.4924605}),
    h(start={1194851.37008144,1260885.3160958,1364323.64228458,1450411.24087846,
          1525552.01981793,1595519.78942018,1595519.78863864}),
    Tp1(start={563.83109489963,562.97171435789,562.21322867383,561.55248247184,
          560.97588254902}),
    Tp2(start={563.83109489963,562.97171435789,562.21322867383,561.55248247184,
          560.97588254902}),
    D=0.03689,
    inertia=false,
    L=10.848,
    z2=10.848,
    hcCorr=5,
    dpfCorr=1,
    ntubes=ntubes,
    Q(start={8600/4,8600/4,8600/4,8600/4,8600/4,8600/4})) annotation (Placement(
        transformation(
        origin={-2.5,-41},
        extent={{-32,31.5},{32,-31.5}},
        rotation=90)));
    //redeclare package SinkAndSource = SinkAndSource,

  ThermoSysPro.WaterSteam.Volumes.VolumeA volumeA(
    redeclare package Species = Species,
    P0=6849350,
    h0=1185.2e3,
    dynamic_mass_balance=true) annotation (Placement(transformation(
        origin={1,-96},
        extent={{-10,-10},{10,10}},
        rotation=90)));
  ThermoSysPro.WaterSteam.Volumes.VolumeC         volumeA1(
      redeclare package Species =                         Species,
      dynamic_mass_balance=true) annotation (Placement(transformation(
        origin={0,18},
        extent={{-10,-10},{10,10}},
        rotation=90)));
  Connectors.FluidOutletI            fluidOutletI2(redeclare package Species =
        Species) annotation (Placement(transformation(extent={{36,-98},
            {46,-88}}), iconTransformation(extent={{36,-98},{46,-88}})));
equation
   /* Unconnected connectors */
  if (cardinality(fluidOutletI2) == 1) then
    fluidOutletI2.Q = 0;
    fluidOutletI2.h = 1.e5;
    fluidOutletI2.a = true;
  end if;

  connect(UtubeHotLeg.C2, UtubeColdtLeg.C1) annotation (Line(
      points={{-67,-11},{-67,-2},{67,-2},{67,-11}},
      color={127,0,0},
      thickness=0.5));
  connect(MixAlimDomeGV.Ce1, DPnulle_AlimDwnc.C2)
    annotation (Line(points={{94,69},{94,82}}, thickness=0.5));
  connect(DPnulle_DomeDwnc.C2, MixAlimDomeGV.Ce3) annotation (Line(
      points={{57,63},{72,63},{72,61},{86,61}},
      color={0,0,255},
      thickness=0.5));
  connect(MixAlimDomeGV.Cs, CapteurPAlim.C1) annotation (Line(
      points={{94,53},{94.2,36}},
      color={0,0,255},
      thickness=0.5));
  connect(DPnulle_AlimDwnc.C1, fluidInlet)
    annotation (Line(points={{94,94},{94,100.5},{52,100.5},{52,112}}));
  connect(fluidInlet1, UtubeHotLeg.C1) annotation (Line(
      points={{-46,-122},{-66,-122},{-66,-72},{-67,-72}},
      color={127,0,0},
      thickness=0.5));
  connect(UtubeColdtLeg.C2, fluidOutletI1) annotation (Line(
      points={{67,-72},{68,-78},{68,-122},{46,-122}},
      color={127,0,0},
      thickness=0.5));
  connect(CapteurPAlim.C2, DownComerGV.C1)      annotation (Line(
      points={{94.2,23.88},{94.2,26.44},{94.5,26.44},{94.5,-10}},
      color={0,0,255},
      thickness=0.5));
  connect(UtubeHotLeg.CTh, heatExchangerWall.WT1) annotation (Line(
      points={{-62.5,-41.5},{-57.25,-41.5},{-57.25,-41},{-47.2,-41}},
      color={191,95,0},
      thickness=0.5));
  connect(heatExchangerWall1.WT1, UtubeColdtLeg.CTh) annotation (Line(
      points={{47.2,-41},{58,-41},{58,-41.5},{62.8,-41.5}},
      color={191,95,0},
      thickness=0.5));
  connect(RiserGV.C2, volumeA1.Ce1)
                                  annotation (Line(points={{0.65,-9},{
          -6.12303e-016,-9},{-6.12303e-016,8}}, color={0,0,255}));
  connect(volumeA1.Cs, DPSeparateurCyclone.C1) annotation (Line(points={{
          6.12303e-016,28},{-6.12303e-016,28},{-6.12303e-016,37}}, color={0,0,
          255}));
  connect(heatExchangerWall.WT2, RiserGV.CTh2)
                                             annotation (Line(points={{-40.8,
          -41},{-18.25,-41}}, color={191,95,0}));
  connect(RiserGV.CTh1, heatExchangerWall1.WT2)
                                              annotation (Line(points={{19.55,
          -41},{40.8,-41}}, color={191,95,0}));
  connect(DomeGV.Cv, fluidOutletI) annotation (Line(points={{22,107},{22,
          124},{0,124},{0,149}},
                           color={255,0,0}));
  connect(DPSeparateurCyclone.C2, DomeGV.Cm) annotation (Line(points={{
          6.12303e-16,47},{6.12303e-16,52},{22,52},{22,64}},   color={0,0,255}));
  connect(DomeGV.Cs, DPnulle_DomeDwnc.C1) annotation (Line(points={{22,76.9},
          {40,76.9},{40,63},{47,63}},color={0,0,255}));
  connect(DomeGV.yLevel, outputReal) annotation (Line(points={{24.2,85.5},{
          32,85.5},{32,128},{-34,128},{-34,96},{-52,96}},
                                                       color={0,0,255}));
  connect(volumeA.Cs2, fluidOutletI2) annotation (Line(points={{11,-96},{26,-96},
          {26,-93},{41,-93}}, color={0,0,255}));
  connect(RiserGV.C1, volumeA.Cs1) annotation (Line(points={{0.65,-73},{0,-73},{
          0,-86},{1,-86}}, color={0,0,255}));
  connect(DownComerGV.C2, volumeA.Ce1) annotation (Line(points={{94.5,-72},{48,-72},
          {48,-106},{1,-106}}, color={0,0,255}));
  annotation (Diagram(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-150,-150},{150,150}},
        initialScale=0.1), graphics={Text(
          extent={{55,81},{55,75}},
          lineColor={0,0,255},
          textString=
               "petit DP"), Text(
          extent={{-126,153},{-84,123}},
          lineColor={0,0,255},
          textString="= 1 SG")}),
    Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-150,-150},{150,150}},
        initialScale=0.1), graphics={
        Ellipse(
          extent={{-42,150},{42,108}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Rectangle(
          extent={{-42,131},{42,80}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Ellipse(
          extent={{-36,-108},{36,-150}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Rectangle(
          extent={{-42,86},{42,56}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255}),
        Rectangle(
          extent={{-36,42},{36,-128}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255}),
        Polygon(
          points={{-42,56},{42,56},{36,42},{-36,42},{-42,56}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255})}),
    Documentation(revisions="<html>
<p><u><b>Author</b></u></p>
<ul>
<li>Baligh El Hefni </li>
</ul>
</html>", info="<html>
<p><b>Copyright &copy; EDF 2002 - 2019</b> </p>
<p><b>ThermoSysPro Version 3.2</h4>
</html>"));
end SteamGenerator_1SG_purges;
within ThermoSysPro.WaterSteam.HeatExchangers;
model SteamGenerator_1SG_purges "Individual steam generator"
  parameter Real H0_Mix_AlimDomeGV=1194812.89980521;
  parameter Integer ntubes=5342;

public
  ThermoSysPro.WaterSteam.HeatExchangers.DynamicOnePhaseFlowPipe UtubeHotLeg(
    option_temperature=2,
    mode=0,
    steady_state=true,
    L=10.848,
    D=0.01687,
    z2=10.848,
    P(start={15548026.576998,15539261.540558,15513354.885726,15479081.11289,
          15444819.569988,15410560.642776,15395560}),
    h(start={1483455.66417054,1452982.36179149,1407381.72335656,
          1372666.398393,1346263.00297153,1326153.46646787,1326153}),
    Tp(start={564,562,560,559,568}),
    Ns=5,
    inertia=false,
    dpfCorr=0.17,
    hcCorr=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={-67,-41.5},
        extent={{30.5,-15},{-30.5,15}},
        rotation=270)));
  ThermoSysPro.WaterSteam.HeatExchangers.DynamicOnePhaseFlowPipe UtubeColdtLeg(
    option_temperature=2,
    mode=0,
    steady_state=true,
    L=10.848,
    D=0.01687,
    P(start={15393431.104025,15393244.26355,15392971.944187,15392877.066005,
          15392915.646752,15393000.834432,15393020}),
    h(start={1326153.46646787,1310848.36111251,1299218.76228131,
          1290360.28876122,1283604.94388924,1280654.73156587,1280654.73156587}),
    Tp(start={584,580,575,571,568}),
    Ns=5,
    inertia=false,
    dpfCorr=0.17,
    hcCorr=5,
    z1=10.848,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={67,-41.5},
        extent={{30.5,-14},{-30.5,14}},
        rotation=90)));

  ThermoSysPro.WaterSteam.Volumes.DynamicDrum                           DomeGV(
    hl(start=1257382.15477056),
    hv(start=2771260.46625813),
    steady_state=true,
    cpp=500,
    L=8.625,
    Vf0=0.1,
    Cd(P(start=67.9e5)),
    zl(fixed=false, start=0.66),
    R=4.2818979,
    Mp=32000) annotation (Placement(transformation(extent={{-22,64},{22,107}},
          rotation=0)));
    //redeclare package SinkAndSource = SinkAndSource,
  ThermoSysPro.WaterSteam.PressureLosses.LumpedStraightPipe DPSeparateurCyclone(
    L=1,
    D=0.95886,
    lambda=0.03) annotation (Placement(transformation(
        origin={0,42},
        extent={{-5,-10},{5,10}},
        rotation=90)));
  ThermoSysPro.WaterSteam.Volumes.VolumeC         MixAlimDomeGV(
    h0=H0_Mix_AlimDomeGV,
    steady_state=true,
    h(start=1194851.37111438),
    V=0.01,
    dynamic_mass_balance=false) " " annotation (Placement(transformation(
        origin={94,61},
        extent={{-8,-8},{8,8}},
        rotation=270)));
  ThermoSysPro.WaterSteam.PressureLosses.SingularPressureLoss DPnulle_AlimDwnc(
    K=1e-4)
    annotation (Placement(transformation(
        origin={94,88},
        extent={{-6,-7},{6,7}},
        rotation=270)));
  ThermoSysPro.WaterSteam.PressureLosses.SingularPressureLoss DPnulle_DomeDwnc(
    p_rho=0,
    mode=0,
    C2(P(start=6829391.22090726), Q(fixed=false, start=6643)),
    K=0.172144)                    annotation (Placement(transformation(extent={{47,53},
            {57,73}},          rotation=0)));
  ThermoSysPro.WaterSteam.Sensors.SensorP CapteurPAlim
    annotation (Placement(transformation(
        origin={99,30},
        extent={{-6,-6},{6,6}},
        rotation=270)));
  ThermoSysPro.WaterSteam.Connectors.FluidOutletI fluidOutletI annotation (Placement(transformation(extent={{
            -10,139},{10,159}}, rotation=0)));
  ThermoSysPro.WaterSteam.Connectors.FluidInletI fluidInlet annotation (Placement(transformation(extent={{42,102},
            {62,122}}, rotation=0)));
  ThermoSysPro.WaterSteam.Connectors.FluidInletI fluidInlet1 annotation (
      Placement(transformation(extent={{-56,-132},{-36,-112}}, rotation=0)));
  ThermoSysPro.WaterSteam.Connectors.FluidOutletI fluidOutletI1 annotation (
      Placement(transformation(extent={{36,-132},{56,-112}}, rotation=0)));
  ThermoSysPro.InstrumentationAndControl.Connectors.OutputReal outputReal
    annotation (Placement(transformation(extent={{-42,86},{-62,106}}, rotation=
            0)));
  ThermoSysPro.WaterSteam.PressureLosses.LumpedStraightPipe DownComerGV(
    p_rho=0,
    h(start=1194851.3),
    mode=1,
    z1=10.8,
    C1(
      h_vol(start=1.1733e6),
      h(start=1.1733e6),
      Q(start=7525.84),
      P(start=6829391.22090726)),
    L=10.8,
    D=0.216,
    C2(
      h_vol(start=1.1733e6),
      Q(start=7525.84),
      h(start=1.1733e6),
      P(fixed=false, start=6849350)),
    lambda=0.08,
    ntubes=32,
    Q(start=7525.84/4)) "DownComerGV" annotation (Placement(transformation(
        origin={94.5,-41},
        extent={{-31,16.5},{31,-16.5}},
        rotation=270)));

  ThermoSysPro.Thermal.HeatTransfer.HeatExchangerWall heatExchangerWall(
    L=10.848,
    D=0.01687,
    e=2.18e-3,
    lambda=23,
    cpw=503,
    rhow=8430,
    Tp(start={571,568,566,564,562}),
    Ns=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={-44,-41},
        extent={{-33,-16},{33,16}},
        rotation=270)));
  ThermoSysPro.Thermal.HeatTransfer.HeatExchangerWall heatExchangerWall1(
    L=10.848,
    D=0.01687,
    e=2.18e-3,
    lambda=23,
    cpw=503,
    rhow=8430,
    Tp(start={563,560,558,557,556}),
    Ns=5,
    ntubes=ntubes)
                 annotation (Placement(transformation(
        origin={44,-41},
        extent={{-33,16},{33,-16}},
        rotation=270)));

  ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowRiser RiserGV(
    Ns=5,
    P(start={6866734.6044951,6862203.9025063,6853535.2456408,6846247.0825137,
          6840314.8313501,6834912.1497303,6828884.4924605}),
    h(start={1194851.37008144,1260885.3160958,1364323.64228458,1450411.24087846,
          1525552.01981793,1595519.78942018,1595519.78863864}),
    Tp1(start={563.83109489963,562.97171435789,562.21322867383,561.55248247184,
          560.97588254902}),
    Tp2(start={563.83109489963,562.97171435789,562.21322867383,561.55248247184,
          560.97588254902}),
    D=0.03689,
    inertia=false,
    L=10.848,
    z2=10.848,
    hcCorr=5,
    dpfCorr=1,
    ntubes=ntubes,
    Q(start={8600/4,8600/4,8600/4,8600/4,8600/4,8600/4})) annotation (Placement(
        transformation(
        origin={-2.5,-41},
        extent={{-32,31.5},{32,-31.5}},
        rotation=90)));

  ThermoSysPro.WaterSteam.Volumes.VolumeA volumeA(
    P0=6849350,
    h0=1185.2e3,
    dynamic_mass_balance=true) annotation (Placement(transformation(
        origin={1,-96},
        extent={{-10,-10},{10,10}},
        rotation=90)));
  ThermoSysPro.WaterSteam.Volumes.VolumeC         volumeA1(
      dynamic_mass_balance=true) annotation (Placement(transformation(
        origin={0,18},
        extent={{-10,-10},{10,10}},
        rotation=90)));
  ThermoSysPro.WaterSteam.Connectors.FluidOutletI fluidOutletI2 annotation (Placement(transformation(extent={{
            36,-98},{46,-88}}), iconTransformation(extent={{36,-98},{46,-88}})));

equation
   /* Unconnected connectors */
  if (cardinality(fluidOutletI2) == 1) then
    fluidOutletI2.Q = 0;
    fluidOutletI2.h = 1.e5;
    fluidOutletI2.a = true;
  end if;

  connect(UtubeHotLeg.C2, UtubeColdtLeg.C1) annotation (Line(
      points={{-67,-11},{-67,-2},{67,-2},{67,-11}},
      color={127,0,0},
      thickness=0.5));
  connect(MixAlimDomeGV.Ce1, DPnulle_AlimDwnc.C2)
    annotation (Line(points={{94,69},{94,82}}, thickness=0.5));
  connect(DPnulle_DomeDwnc.C2, MixAlimDomeGV.Ce3) annotation (Line(
      points={{57,63},{72,63},{72,61},{86,61}},
      color={0,0,255},
      thickness=0.5));
  connect(MixAlimDomeGV.Cs, CapteurPAlim.C1) annotation (Line(
      points={{94,53},{94.2,36}},
      color={0,0,255},
      thickness=0.5));
  connect(DPnulle_AlimDwnc.C1, fluidInlet)
    annotation (Line(points={{94,94},{94,100.5},{52,100.5},{52,112}}));
  connect(fluidInlet1, UtubeHotLeg.C1) annotation (Line(
      points={{-46,-122},{-66,-122},{-66,-72},{-67,-72}},
      color={127,0,0},
      thickness=0.5));
  connect(UtubeColdtLeg.C2, fluidOutletI1) annotation (Line(
      points={{67,-72},{68,-78},{68,-122},{46,-122}},
      color={127,0,0},
      thickness=0.5));
  connect(CapteurPAlim.C2, DownComerGV.C1)      annotation (Line(
      points={{94.2,23.88},{94.2,26.44},{94.5,26.44},{94.5,-10}},
      color={0,0,255},
      thickness=0.5));
  connect(UtubeHotLeg.CTh, heatExchangerWall.WT1) annotation (Line(
      points={{-62.5,-41.5},{-57.25,-41.5},{-57.25,-41},{-47.2,-41}},
      color={191,95,0},
      thickness=0.5));
  connect(heatExchangerWall1.WT1, UtubeColdtLeg.CTh) annotation (Line(
      points={{47.2,-41},{58,-41},{58,-41.5},{62.8,-41.5}},
      color={191,95,0},
      thickness=0.5));
  connect(RiserGV.C2, volumeA1.Ce1)
                                  annotation (Line(points={{0.65,-9},{
          -6.12303e-016,-9},{-6.12303e-016,8}}, color={0,0,255}));
  connect(volumeA1.Cs, DPSeparateurCyclone.C1) annotation (Line(points={{
          6.12303e-016,28},{-6.12303e-016,28},{-6.12303e-016,37}}, color={0,0,
          255}));
  connect(heatExchangerWall.WT2, RiserGV.CTh2)
                                             annotation (Line(points={{-40.8,
          -41},{-18.25,-41}}, color={191,95,0}));
  connect(RiserGV.CTh1, heatExchangerWall1.WT2)
                                              annotation (Line(points={{19.55,
          -41},{40.8,-41}}, color={191,95,0}));
  connect(DomeGV.Cv, fluidOutletI) annotation (Line(points={{22,107},{22,
          124},{0,124},{0,149}},
                           color={255,0,0}));
  connect(DPSeparateurCyclone.C2, DomeGV.Cm) annotation (Line(points={{
          6.12303e-16,47},{6.12303e-16,52},{22,52},{22,64}},   color={0,0,255}));
  connect(DomeGV.Cs, DPnulle_DomeDwnc.C1) annotation (Line(points={{22,76.9},
          {40,76.9},{40,63},{47,63}},color={0,0,255}));
  connect(DomeGV.yLevel, outputReal) annotation (Line(points={{24.2,85.5},{
          32,85.5},{32,128},{-34,128},{-34,96},{-52,96}},
                                                       color={0,0,255}));
  connect(volumeA.Cs2, fluidOutletI2) annotation (Line(points={{11,-96},{26,-96},
          {26,-93},{41,-93}}, color={0,0,255}));
  connect(RiserGV.C1, volumeA.Cs1) annotation (Line(points={{0.65,-73},{0,-73},{
          0,-86},{1,-86}}, color={0,0,255}));
  connect(DownComerGV.C2, volumeA.Ce1) annotation (Line(points={{94.5,-72},{48,-72},
          {48,-106},{1,-106}}, color={0,0,255}));
  annotation (Diagram(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-150,-150},{150,150}},
        initialScale=0.1), graphics={Text(
          extent={{55,81},{55,75}},
          lineColor={0,0,255},
          textString=
               "petit DP"), Text(
          extent={{-126,153},{-84,123}},
          lineColor={0,0,255},
          textString="= 1 SG")}),
    Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-150,-150},{150,150}},
        initialScale=0.1), graphics={
        Ellipse(
          extent={{-42,150},{42,108}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Rectangle(
          extent={{-42,131},{42,80}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Ellipse(
          extent={{-36,-108},{36,-150}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={0,128,255}),
        Rectangle(
          extent={{-42,86},{42,56}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255}),
        Rectangle(
          extent={{-36,42},{36,-128}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255}),
        Polygon(
          points={{-42,56},{42,56},{36,42},{-36,42},{-42,56}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,213,255})}),
    Documentation(revisions="<html>
<p><u><b>Author</b></u></p>
<ul>
<li>Baligh El Hefni </li>
</ul>
</html>", info="<html>
<p><b>Copyright &copy; EDF 2002 - 2019</b> </p>
<p><b>ThermoSysPro Version 3.2</h4>
</html>"));
end SteamGenerator_1SG_purges;
